<!DOCTYPE html>
<html lang="ru">
<head>
  <meta charset="UTF-8">
  <meta name="viewport" content="width=device-width, initial-scale=1.0">
  <title>Полезное — инверторы 48 В: GoodWe EO G2 и аналоги | ЧИК ЭНЕРГИЯ</title>
  <meta name="description" content="Внутренний справочник: характеристики GoodWe GW6K-EO-G20 (EO G2 v2.1) и сравнение аналогов 6 кВт / 48 В — Growatt SPF 6000 ES Plus, SRNE HESP4860S100-H, Deye SUN-6K-SG03LP1-EU, SolaX X1-HYB-6.0-LV.">
  <meta name="robots" content="noindex">
  <link rel="icon" type="image/svg+xml" href="favicon.svg">
  <meta property="og:title" content="Полезное — инверторы 48 В: GoodWe EO G2 и аналоги | ЧИК ЭНЕРГИЯ">
  <meta property="og:description" content="Внутренний справочник по инверторам 48 В: GoodWe GW6K-EO-G20 и аналоги Growatt, SRNE, Deye, SolaX.">
  <meta property="og:type" content="website">
  <meta property="og:url" content="https://morozzz174.github.io/chik-energy/useful-inverters.html">
  <link rel="preconnect" href="https://fonts.googleapis.com">
  <link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
  <link href="https://fonts.googleapis.com/css2?family=Manrope:wght@400;600;700;800&display=swap" rel="stylesheet">
  <link rel="stylesheet" href="css/style.css">
</head>
<body>

  <header class="header">
    <div class="container header-inner">
      <a href="index.html" class="logo">
        <span class="logo-icon">⚡</span>
        <span>ЧИК ЭНЕРГИЯ<small>Челябинская инженерная компания</small></span>
      </a>
      <nav class="nav">
        <a href="index.html">Главная</a>
        <a href="catalog.html">Каталог</a>
        <a href="services.html">Монтаж</a>
        <a href="calculator.html">Калькулятор</a>
        <a href="useful.html" class="active">Полезное</a>
        <a href="contacts.html">Контакты</a>
      </nav>
      <a class="header-phone" href="tel:+73512309996">
        <strong>+7 351 230-99-96</strong>
        <span>Челябинск, звонок по области</span>
      </a>
      <a href="tel:+73512309996" class="btn btn-primary btn-sm">Позвонить</a>
      <button class="burger" aria-label="Меню"><span></span><span></span><span></span></button>
    </div>
  </header>

  <main>
    <section class="page-hero">
      <div class="container">
        <span class="eyebrow">Справочник · для внутреннего пользования</span>
        <h1>Инверторы 48 В: <span class="text-grad">GoodWe EO G2 и аналоги</span></h1>
        <p class="lead">Подборка по итогам разбора GoodWe GW6K-EO-G20. Ниже — характеристики по даташиту EO G2 v2.1, аналоги 6 кВт / 48 В, сводная таблица и что проверить у поставщика перед закупкой.</p>
      </div>
    </section>

    <section class="section">
      <div class="container">
        <div class="section-head reveal">
          <span class="eyebrow">Off-grid 3–6 кВт</span>
          <h2>⚡ GoodWe GW6K-EO-G20</h2>
          <p class="lead">Однофазный off-grid инвертор серии EO G2 под 48 В АКБ — не гибридный ESA/EH. Поддерживает прямое подключение генератора и параллельную работу до 10 устройств; три однофазных инвертора собираются в трёхфазную систему.</p>
        </div>

        <div class="table-wrap reveal">
          <table>
            <thead>
              <tr>
                <th>Параметр</th>
                <th>Данные по даташиту EO G2 v2.1</th>
              </tr>
            </thead>
            <tbody>
              <tr>
                <td><strong>Тип</strong></td>
                <td>Однофазный off-grid, 3–6 кВт, АКБ 48 В. Прямое подключение генератора, параллель до 10 устройств, 3 однофазных — в трёхфазную систему.</td>
              </tr>
              <tr>
                <td><strong>Батарея</strong></td>
                <td>Li-Ion / свинцово-кислотные. Номинал 48 В, диапазон 40–60 В, старт 44,2 В, один вход. Связь с BMS по CAN.</td>
              </tr>
              <tr>
                <td><strong>Заряд / разряд</strong></td>
                <td>Макс. ток 130 А / 130 А. Макс. мощность заряда 6,0 кВт, разряда 6,6 кВт.</td>
              </tr>
              <tr>
                <td><strong>PV</strong></td>
                <td>Макс. входная мощность 12 кВт, макс. напряжение 530 В (при входе выше 500 В инвертор уходит в standby). Диапазон MPPT 50–480 В, старт 60 В, номинал 360 В. 2 MPPT по 1 строке: макс. ток 21 А, ток КЗ 26 А.</td>
              </tr>
              <tr>
                <td><strong>AC</strong></td>
                <td>Номинал 6,0 кВт, макс. 6,6 кВт. Порт Back-up: 6,6 кВА в off-grid, пик 12 кВА на 10 с, 220/230 В, 50/60 Гц, макс. ток 30 А. Переключение on/off-grid менее 4 мс. Порт сети: до 8 кВА, 35 А. Smart Port: 8 кВА.</td>
              </tr>
              <tr>
                <td><strong>КПД</strong></td>
                <td>Макс. 98,6 %, европейский 96,8 %, MPPT 99,9 %.</td>
              </tr>
              <tr>
                <td><strong>Защиты</strong></td>
                <td>Контроль тока строк, изоляции и остаточного тока, обратная полярность, анти-островинг. DC Type III, AC Type II, встроенный GFCI.</td>
              </tr>
              <tr>
                <td><strong>Условия</strong></td>
                <td>IP66, температура от −35 до +60 °C, высота до 3000 м. Охлаждение: у 5 и 6 кВт умный вентилятор.</td>
              </tr>
              <tr>
                <td><strong>Корпус</strong></td>
                <td>337 × 456 × 201 мм, вес менее 13 кг, настенный монтаж.</td>
              </tr>
              <tr>
                <td><strong>Интерфейсы</strong></td>
                <td>LCD (сенсорный экран 4,3″), RS485, Wi-Fi + Bluetooth, Modbus-RTU.</td>
              </tr>
            </tbody>
          </table>
        </div>

        <div class="note-box reveal mt-40">
          <b>Не спутать с GW6000-EO.</b> У некоторых дистрибьюторов встречается старая модель GW6000-EO с 9000 Вт по PV и параллелью 18 кВт. Ориентируйтесь на даташит G2: 12 кВт по PV и до 10 устройств в параллель.
        </div>
      </div>
    </section>

    <section class="section" style="background:var(--bg-soft)">
      <div class="container">
        <div class="section-head reveal">
          <span class="eyebrow">Сравнение</span>
          <h2>🔌 Аналоги 6 кВт / 48 В</h2>
          <p class="lead">Ближайшие по классу модели на рынке: два чистых off-grid и три гибрида с сетевой функцией.</p>
        </div>
        <div class="grid-3">
          <div class="card reveal">
            <div class="icon green">⚙️</div>
            <h3>Growatt SPF 6000 ES Plus</h3>
            <p><b>Чистый off-grid.</b> 2 MPPT по 1 строке, PV до 8000 Вт, Voc до 500 В, MPPT 120–450 В, ток 16 А на трекер. АКБ 48 В: заряд от солнца 100 А, от сети 80 А. Выход 6000 ВА / 6000 Вт, пик 12 000 ВА, переключение 10 мс (макс. 20 мс). Два AC-входа (сеть и генератор), параллель до 6 устройств.</p>
            <p><b>Корпус:</b> IP20 — только для помещения, 0…+55 °C, высота до 2000 м, вес 13,5 кг, 460 × 395 × 132 мм, пиковый КПД 93 %.</p>
            <p><b>Против GoodWe:</b> ниже защита и диапазон температур, уже окно MPPT. Зато цена ниже и модель широко распространена.</p>
          </div>
          <div class="card reveal">
            <div class="icon green">⚙️</div>
            <h3>SRNE HESP4860S100-H</h3>
            <p><b>Off-grid / гибрид.</b> PV до 6600 Вт, ток до 22 А, Voc 500 В, MPPT 120–450 В. АКБ 48 В, диапазон 40–58 В, старт 44 В. Заряд: MPPT 80 А, сеть/генератор 60 А, гибридный 100 А. Выход 6000 Вт, пик 12 000 ВА, переключение 10 мс, параллель 1–6 устройств.</p>
            <p><b>Корпус:</b> IP65, вес 19,2 кг, 556 × 345 × 182 мм, шум до 60 дБ, −25…+55 °C (выше 45 °C снижение мощности), гарантия 5 лет. Интерфейсы RS485, CAN, USB, сухой контакт; Wi-Fi опционально.</p>
            <p><b>Проверить:</b> по даташиту v1.2 у модели один MPPT, а на сайте серия HESP 3.6–6 кВт указана с 2 MPPT — уточнить ревизию. Макс. КПД всего 92 %.</p>
          </div>
          <div class="card reveal">
            <div class="icon blue">🔋</div>
            <h3>Deye SUN-6K-SG03LP1-EU</h3>
            <p><b>Гибрид 48 В.</b> 2 MPPT по 1 строке, макс. DC 7800 Вт, номинал 370 В (125–500 В), старт 125 В, MPPT 150–425 В, при полной нагрузке 300–425 В. Ток на трекер 13+13 А, ток КЗ 17+17 А.</p>
            <p><b>Батарея и выход:</b> свинец или литий 40–60 В, заряд/разряд до 135 А, адаптация к BMS. Выход 6000 Вт (макс. 6600), в off-grid пик 2× номинала на 10 с. AC-связь с существующей СЭС, поддержка генератора, параллель до 16 устройств. КПД 97,6 %, IP65, −40…+60 °C, шум до 30 дБ, 20,5 кг, 330 × 580 × 232 мм, гарантия 5 или 10 лет.</p>
            <p><b>Против GoodWe:</b> выше ток заряда (135 А против 130 А) и есть AC-связь, но ток на трекер всего 13 А — ограничивает подбор мощных панелей. В продаже встречаются данные по весу 21 и 27,8 кг — ориентируйтесь на даташит.</p>
          </div>
          <div class="card reveal">
            <div class="icon blue">🔋</div>
            <h3>SolaX X1-HYB-6.0-LV</h3>
            <p><b>Гибрид 48 В.</b> Макс. рекомендуемая PV 12 000 Вт, макс. напряжение 550 В, рабочий диапазон 80–520 В, старт 110 В. 2 MPPT по 1 строке, ток до 16 А на трекер, ток КЗ 20 А. АКБ литий или свинец 40–60 В, заряд/разряд до 120 А.</p>
            <p><b>Выход и корпус:</b> номинал 6000 Вт, EPS-пик до 200 % на 10 с, переключение менее 4 мс, параллель до 3 устройств. КПД 97,6 % (европейский 97,0 %), IP65, −25…+60 °C, высота до 3000 м, 397 × 490 × 201 мм, 17,3 кг. AFCI опционально, RS485, CAN, USB, DI/DO.</p>
            <p><b>Против GoodWe:</b> по PV (12 кВт) и времени переключения почти равны, но параллель всего 3 устройства против 10. Значения 6,0 кВт в колонках даташита определены по порядку столбцов и розничным карточкам — сверить с оригиналом.</p>
          </div>
          <div class="card reveal">
            <div class="icon">🔌</div>
            <h3>Sungrow SH6.0RS</h3>
            <p><b>Не аналог по классу.</b> Гибрид для высоковольтных батарей: диапазон 80–460 В, ток заряда/разряда 30 А. С 48 В LiFePO4-сборкой не работает. 2 MPPT, 40–560 В, старт 50 В, Voc до 600 В, ток 16 А на трекер; макс. PV 13 000 Вт, backup до 6000 Вт, КПД 97,7 %, IP65, 18,5 кг, гарантия 10 лет.</p>
            <p><b>В комплектах</b> обычно идёт с высоковольтными модулями Sungrow SBR. Для задачи на 48 В Sungrow из рассмотрения выпадает — подходит только при переходе на HV-архитектуру.</p>
          </div>
        </div>
      </div>
    </section>

    <section class="section">
      <div class="container">
        <div class="section-head reveal">
          <span class="eyebrow">Сводка</span>
          <h2>📊 Ключевые параметры</h2>
        </div>
        <div class="table-wrap reveal">
          <table>
            <thead>
              <tr>
                <th>Параметр</th>
                <th>GoodWe GW6K-EO-G20</th>
                <th>Growatt SPF 6000 ES Plus</th>
                <th>SRNE HESP4860S100-H</th>
                <th>Deye SUN-6K-SG03LP1</th>
                <th>SolaX X1-HYB-6.0-LV</th>
              </tr>
            </thead>
            <tbody>
              <tr>
                <td><strong>Тип</strong></td>
                <td>Off-grid</td>
                <td>Чистый off-grid</td>
                <td>Off-grid / гибрид</td>
                <td>Гибрид</td>
                <td>Гибрид</td>
              </tr>
              <tr>
                <td><strong>MPPT</strong></td>
                <td>2, по 21 А</td>
                <td>2, по 16 А</td>
                <td>1 (по даташиту), 22 А</td>
                <td>2, по 13 А</td>
                <td>2, по 16 А</td>
              </tr>
              <tr>
                <td><strong>Макс. PV</strong></td>
                <td>12 кВт</td>
                <td>8 кВт</td>
                <td>6,6 кВт</td>
                <td>7,8 кВт</td>
                <td>12 кВт</td>
              </tr>
              <tr>
                <td><strong>Защита</strong></td>
                <td>IP66</td>
                <td>IP20</td>
                <td>IP65</td>
                <td>IP65</td>
                <td>IP65</td>
              </tr>
              <tr>
                <td><strong>Вес</strong></td>
                <td>менее 13 кг</td>
                <td>13,5 кг</td>
                <td>19,2 кг</td>
                <td>20,5 кг</td>
                <td>17,3 кг</td>
              </tr>
              <tr>
                <td><strong>Макс. КПД</strong></td>
                <td>98,6 %</td>
                <td>93 %</td>
                <td>92 %</td>
                <td>97,6 %</td>
                <td>97,6 %</td>
              </tr>
              <tr>
                <td><strong>Переключение</strong></td>
                <td>менее 4 мс</td>
                <td>10 мс</td>
                <td>10 мс</td>
                <td>нет данных в даташите</td>
                <td>менее 4 мс</td>
              </tr>
            </tbody>
          </table>
        </div>
      </div>
    </section>

    <section class="section" style="background:var(--bg-soft)">
      <div class="container">
        <div class="section-head reveal">
          <span class="eyebrow">Практика</span>
          <h2>🧭 Как выбирать</h2>
        </div>
        <div class="grid-2">
          <div class="note-box reveal">
            <b>Максимум функционала на 48 В и уличная установка.</b> GoodWe, затем SolaX LV и Deye. У GoodWe IP66, диапазон до −35 °C, 12 кВт PV, параллель до 10 устройств и вес менее 13 кг.
          </div>
          <div class="note-box reveal">
            <b>Бюджетный off-grid в помещении.</b> Growatt SPF 6000 ES Plus — только внутри из-за IP20. У Deye выше ток заряда (135 А против 130 А). У Growatt и SRNE больше выбор на рынке РФ и цена обычно ниже.
          </div>
          <div class="note-box reveal">
            <b>Работа с сетью и AC-связь.</b> Deye. Для чистого off-grid SolaX и Deye избыточны. Ближайший класс к GoodWe EO — Growatt SPF 6000 ES Plus и SRNE HESP4860S100-H; у SRNE пик 12 кВА, как у GoodWe.
          </div>
          <div class="note-box reveal">
            <b>Мощные панели с большим током.</b> GoodWe (21 А) и SRNE (22 А, но один трекер) удобнее, чем Deye (13 А). У GoodWe EO есть порт подключения к сети, но продукт позиционируется как off-grid.
          </div>
        </div>
      </div>
    </section>

    <section class="section">
      <div class="container">
        <div class="section-head reveal">
          <span class="eyebrow">Перед закупкой</span>
          <h2>✅ Проверьте у поставщика</h2>
        </div>
        <div class="grid-2">
          <div class="note-box reveal">
            <b>Наличие и сертификаты в РФ.</b> Deye, Growatt и SRNE представлены на рынке РФ заметно шире, чем GoodWe.
          </div>
          <div class="note-box reveal">
            <b>Совместимость с АКБ.</b> Для GoodWe есть официальный список совместимых батарей на странице серии. Для остальных запросите у поставщика BMS-протоколы под вашу LiFePO4.
          </div>
          <div class="note-box reveal">
            <b>Диапазон MPPT.</b> У GoodWe 50–480 В, у Growatt 120–450 В — это влияет на подбор строк панелей.
          </div>
          <div class="note-box reveal">
            <b>Ревизия SRNE.</b> По даташиту v1.2 один MPPT, на сайте серия HESP 3.6–6 кВт указана с 2 MPPT — уточните, какая ревизия идёт в поставку.
          </div>
          <div class="note-box reveal">
            <b>Данные SolaX.</b> Значения 6,0 кВт в колонках даташита определены по порядку столбцов и розничным карточкам — сверьте с оригиналом перед закупкой.
          </div>
          <div class="note-box reveal">
            <b>Цены и наличие.</b> Актуальные цены поставщиков и официальная гарантия в РФ не проверялись — запрашивайте у дистрибьюторов.
          </div>
        </div>

        <div class="cta-band mt-40 reveal">
          <div>
            <h2>Нужен подбор инвертора под объект?</h2>
            <p>Подберём инвертор, АКБ и BMS под Ваш дом или объект и посчитаем автономию. Консультация бесплатна.</p>
          </div>
          <a href="contacts.html" class="btn btn-primary">Записаться на расчёт</a>
        </div>
      </div>
    </section>
  </main>

  <footer class="footer">
    <div class="container">
      <div class="footer-grid">
        <div>
          <a href="index.html" class="logo" style="margin-bottom:16px">
            <span class="logo-icon">⚡</span>
            <span>ЧИК ЭНЕРГИЯ<small>Челябинская инженерная компания</small></span>
          </a>
          <p>Продажа и установка систем резервного питания, аккумуляторов LiFePO4 и ESS-систем в Челябинске и Челябинской области.</p>
        </div>
        <div>
          <h4>Разделы</h4>
          <ul>
            <li><a href="index.html">Главная</a></li>
            <li><a href="catalog.html">Каталог</a></li>
            <li><a href="services.html">Монтаж и услуги</a></li>
            <li><a href="calculator.html">Калькулятор автономии</a></li>
            <li><a href="useful.html">Полезное</a></li>
            <li><a href="contacts.html">Контакты</a></li>
          </ul>
        </div>
        <div>
          <h4>Оборудование</h4>
          <ul>
            <li><a href="manufacturers.html">Рейтинг производителей</a></li>
            <li><a href="econom.html">Стабилизаторы с АКБ «Эконом»</a></li>
            <li><a href="catalog.html#standart">ИБП-комплекты «Стандарт»</a></li>
            <li><a href="catalog.html#premium">ESS «Премиум»</a></li>
            <li><a href="catalog.html#accu">Аккумуляторы LiFePO4</a></li>
            <li><a href="catalog.html#inverters">Инверторы и гибриды</a></li>
          </ul>
        </div>
        <div>
          <h4>Контакты</h4>
          <ul>
            <li><a href="tel:+73512309996"><b>+7 351 230-99-96</b></a></li>
            <li>г. Челябинск, Челябинская область</li>
            <li>Монтаж по всему Южному Уралу</li>
          </ul>
          <a href="tel:+73512309996" class="btn btn-primary btn-sm" style="margin-top:10px">Позвонить</a>
        </div>
      </div>
      <div class="footer-bottom">
        <span>© 2026 ЧИК ЭНЕРГИЯ — Челябинская инженерная компания. Все права защищены. <a href="policy.html">Политика обработки ПДн</a></span>
        <span>Цены на сайте ориентировочные и уточняются расчётом по объекту.</span>
      </div>
    </div>
  </footer>

  <a href="tel:+73512309996" class="float-call">📞 Позвонить</a>

  <script src="js/main.js"></script>
</body>
</html>
